# 设备与机电条件

| 设备 | 名称 | 房间 | 功率kW | 服务接口 |
|---|---|---|---|---|
| E01 | 冰箱 | R02 | 0.3 | 电源；散热；分体搬运 |
| E02 | 洗烘塔 | R06 | 3.0 | 电源；给排水；地面防水；检修 |
| E03 | 电磁灶 | R02 | 3.5 | 专用电源条件；台面开孔；排油烟 |
| E04 | 洗碗机 | R02 | 1.8 | 电源；给排水；开门空间 |
| E05 | 厨房水槽 | R02 | 0 | 给水；排水；存水及检修 |
| E06 | 电热水器 | R06 | 2.0 | 电源；给排水；承载与泄压排放专业复核 |
| E07 | 客厅空调 | R01 | 1.6 | 电源；制冷剂管；冷凝水；检修 |
| E08 | 主卧空调 | R03 | 0.8 | 电源；冷凝水；检修 |
| E09 | 儿童房空调 | R04 | 0.8 | 电源；冷凝水；检修 |
| E10 | 书房空调 | R05 | 0.8 | 电源；冷凝水；检修 |
| E11 | 浴室排风 | R06 | 0.04 | 电源；接原排风系统条件待核 |


厨房保留东侧服务区，不引入燃气改造。卫浴东南入口，洗衣在西北、淋浴在东北，给排水点按P08-P12组织。冰箱电源初稿P07位于机身后方，调整见13-review.md。

空调采用分体机选型意向，避免以未掌握梁高和风管条件的全屋吊顶替代。室内机避开柜门和检修面，外机及冷凝水合法排放条件needs_input。

电气负荷表仅作设备接口输入，未按同时系数计算容量，未确定导线、开关、保护及回路。给排水未确定管径、坡度、存水或通气系统。ID-04是条件点位图，不是施工系统图。

专业复核：原配电容量、设备功率与保护；水压及排水立管位置；防水系统与湿区电气；空调冷凝水及穿墙；排风接入及止回。上述与现场约束共同作为后续深化输入。
